[
    {
        "id": "container_battery_state_tab",
        "type": "tab",
        "label": "Container Battery State",
        "disabled": false,
        "info": "ContainerBatteryState - BCU J1939 CAN Protocol\n\nCAN Messages:\n- 0x18FF14F0: Battery Status (SOC, SOH, Energy)\n- 0x18FF11F0: Cell Status (Voltage, Current, Temp)\n- 0x18FF12F0: Max/Min Voltage Status\n- 0x18FF10F0: State Message (State, DMCC, DMDC)\n- 0x18FF13F0: Status2 (Temp Locations, OutVolt)"
    },
    {
        "id": "can0_input_container_battery",
        "type": "socketcan-out",
        "z": "container_battery_state_tab",
        "name": "CAN0 Input",
        "config": "can0_container_battery",
        "x": 120,
        "y": 180,
        "wires": [
            [
                "parse_container_battery_state"
            ]
        ]
    },
    {
        "id": "parse_container_battery_state",
        "type": "function",
        "z": "container_battery_state_tab",
        "name": "Parse Container Battery State",
        "func": "const frame = msg.payload || msg;\nlet canId = frame.canid & 0x1FFFFFFF;\nconst data = frame.data || [];\n\nlet state = flow.get(\"containerBatteryState\") || {\n    kind: \"ContainerBatteryState\",\n    version: 1,\n    // Battery Status (0x18FF14F0)\n    socPercent: null,\n    sohPercent: null,\n    cycleCount: null,\n    remainingEnergyKwh: null,\n    availableEnergyKwh: null,\n    // Cell Status (0x18FF11F0)\n    totalVoltageV: null,\n    currentA: null,\n    selectedBmuLoc: null,\n    selectedCellLoc: null,\n    cellVoltageMv: null,\n    cellTempC: null,\n    // Max/Min Voltage Status (0x18FF12F0)\n    maxCellVoltageCellLoc: null,\n    maxCellVoltageBmuLoc: null,\n    minCellVoltageCellLoc: null,\n    minCellVoltageBmuLoc: null,\n    avgCellVoltageMv: null,\n    maxCellVoltageMv: null,\n    minCellVoltageMv: null,\n    // State Message (0x18FF10F0)\n    stateCode: null,\n    state: null,\n    contactStatusPos: null,\n    contactFbkPos: null,\n    contactFbkNeg: null,\n    chargeComplete: null,\n    dischargeComplete: null,\n    contactStatusNeg: null,\n    isolationStatus: null,\n    fuseFbk: null,\n    input1Status: null,\n    ambientTempC: null,\n    dmccA: null,\n    dmdcA: null,\n    // Status2 (0x18FF13F0)\n    maxCellTempCellLoc: null,\n    maxCellTempBmuLoc: null,\n    minCellTempCellLoc: null,\n    minCellTempBmuLoc: null,\n    maxCellTempC: null,\n    minCellTempC: null,\n    outVoltPosV: null,\n    outVoltNegV: null\n};\n\n// Helper functions\nfunction u8(buf, offset) {\n    return buf[offset] & 0xFF;\n}\n\nfunction u16(buf, offset) {\n    return (buf[offset] & 0xFF) | ((buf[offset + 1] & 0xFF) << 8);\n}\n\nfunction getNibbleLow(buf, offset) {\n    return buf[offset] & 0x0F;\n}\n\nfunction getNibbleHigh(buf, offset) {\n    return (buf[offset] >> 4) & 0x0F;\n}\n\nfunction getBit(buf, byteOffset, bitOffset) {\n    return (buf[byteOffset] >> bitOffset) & 0x01;\n}\n\nfunction getBits(buf, byteOffset, bitOffset, length) {\n    return (buf[byteOffset] >> bitOffset) & ((1 << length) - 1);\n}\n\n// State code to string mapping\nconst stateMap = {\n    0: \"N/A\",\n    101: \"Standby\",\n    102: \"Startup\",\n    103: \"Precharge\",\n    104: \"Discharge\",\n    105: \"Charge\",\n    106: \"Shutdown\",\n    107: \"Fault\",\n    108: \"Charge_Complete\",\n    109: \"Discharge_Complete\"\n};\n\nvar processed = false;\n\n// ==================== BCU_01_Battery_Status (0x18FF14F0) ====================\nif (canId === 0x18FF14F0) {\n    processed = true;\n    // Bit 0-7: SOC (8 bit, Factor: 1, Offset: 0)\n    state.socPercent = u8(data, 0);\n    // Bit 8-15: SOH (8 bit, Factor: 1, Offset: 0)\n    state.sohPercent = u8(data, 1);\n    // Bit 16-31: Duty Cycle (16 bit, Factor: 1, Offset: 0)\n    state.cycleCount = u16(data, 2);\n    // Bit 32-47: Remaining Energy (16 bit, Factor: 0.01, Offset: 0)\n    state.remainingEnergyKwh = u16(data, 4) * 0.01;\n    // Bit 48-63: Available Energy (16 bit, Factor: 0.01, Offset: 0)\n    state.availableEnergyKwh = u16(data, 6) * 0.01;\n}\n\n// ==================== BCU_01_Cell_Status (0x18FF11F0) ====================\nif (canId === 0x18FF11F0) {\n    processed = true;\n    // Bit 0-15: Total Voltage (16 bit, Factor: 0.1, Offset: 0)\n    state.totalVoltageV = u16(data, 0) * 0.1;\n    // Bit 16-31: Instant Current (16 bit, Factor: 0.1, Offset: -1000)\n    state.currentA = (u16(data, 2) * 0.1) - 1000;\n    // Bit 32-35: Selected BMU Location (4 bit)\n    state.selectedBmuLoc = getNibbleLow(data, 4);\n    // Bit 36-39: Selected Cell Location (4 bit)\n    state.selectedCellLoc = getNibbleHigh(data, 4);\n    // Bit 40-55: Cell Voltage (16 bit, Factor: 1, Offset: 0)\n    state.cellVoltageMv = u16(data, 5);\n    // Bit 56-63: Cell Temp (8 bit, Factor: 1, Offset: -40)\n    state.cellTempC = u8(data, 7) - 40;\n}\n\n// ==================== BCU_01_Max_Min_Voltage_Status (0x18FF12F0) ====================\nif (canId === 0x18FF12F0) {\n    processed = true;\n    // Bit 0-3: Max Voltage Cell Location (4 bit)\n    state.maxCellVoltageCellLoc = getNibbleLow(data, 0);\n    // Bit 4-7: Max Voltage BMU Location (4 bit)\n    state.maxCellVoltageBmuLoc = getNibbleHigh(data, 0);\n    // Bit 8-11: Min Voltage Cell Location (4 bit)\n    state.minCellVoltageCellLoc = getNibbleLow(data, 1);\n    // Bit 12-15: Min Voltage BMU Location (4 bit)\n    state.minCellVoltageBmuLoc = getNibbleHigh(data, 1);\n    // Bit 16-31: Average Cell Voltage (16 bit, Factor: 1, Offset: 0)\n    state.avgCellVoltageMv = u16(data, 2);\n    // Bit 32-47: Max Cell Voltage (16 bit, Factor: 1, Offset: 0)\n    state.maxCellVoltageMv = u16(data, 4);\n    // Bit 48-63: Min Cell Voltage (16 bit, Factor: 1, Offset: 0)\n    state.minCellVoltageMv = u16(data, 6);\n}\n\n// ==================== BCU_01_State_Message (0x18FF10F0) ====================\nif (canId === 0x18FF10F0) {\n    processed = true;\n    // Bit 0-7: BCU State Code (8 bit)\n    state.stateCode = u8(data, 0);\n    state.state = stateMap[state.stateCode] || \"Unknown\";\n    // Bit 8: Contact Status POS (1 bit)\n    state.contactStatusPos = getBit(data, 1, 0);\n    // Bit 9: Contact FBK POS (1 bit)\n    state.contactFbkPos = getBit(data, 1, 1);\n    // Bit 10: Contact FBK NEG (1 bit)\n    state.contactFbkNeg = getBit(data, 1, 2);\n    // Bit 11: Charge Complete (1 bit)\n    state.chargeComplete = getBit(data, 1, 3) === 1;\n    // Bit 12: Discharge Complete (1 bit)\n    state.dischargeComplete = getBit(data, 1, 4) === 1;\n    // Bit 13: Contact Status NEG (1 bit)\n    state.contactStatusNeg = getBit(data, 1, 5);\n    // Bit 14-15: Isolation Status (2 bit)\n    state.isolationStatus = getBits(data, 1, 6, 2);\n    // Bit 16-17: Fuse FBK (2 bit)\n    state.fuseFbk = getBits(data, 2, 0, 2);\n    // Bit 18-19: Input1 Status (2 bit)\n    state.input1Status = getBits(data, 2, 2, 2);\n    // Bit 24-31: Ambient Temp (8 bit, Factor: 1, Offset: -40)\n    state.ambientTempC = u8(data, 3) - 40;\n    // Bit 32-47: DMCC (16 bit, Factor: 0.1, Offset: 0)\n    state.dmccA = u16(data, 4) * 0.1;\n    // Bit 48-63: DMDC (16 bit, Factor: 0.1, Offset: 0)\n    state.dmdcA = u16(data, 6) * 0.1;\n}\n\n// ==================== BCU_01_Status2 (0x18FF13F0) ====================\nif (canId === 0x18FF13F0) {\n    processed = true;\n    // Bit 0-3: Max Temp Cell Location (4 bit)\n    state.maxCellTempCellLoc = getNibbleLow(data, 0);\n    // Bit 4-7: Max Temp BMU Location (4 bit)\n    state.maxCellTempBmuLoc = getNibbleHigh(data, 0);\n    // Bit 8-11: Min Temp Cell Location (4 bit)\n    state.minCellTempCellLoc = getNibbleLow(data, 1);\n    // Bit 12-15: Min Temp BMU Location (4 bit)\n    state.minCellTempBmuLoc = getNibbleHigh(data, 1);\n    // Bit 16-23: Max Cell Temp (8 bit, Factor: 1, Offset: -40)\n    state.maxCellTempC = u8(data, 2) - 40;\n    // Bit 24-31: Min Cell Temp (8 bit, Factor: 1, Offset: -40)\n    state.minCellTempC = u8(data, 3) - 40;\n    // Bit 32-47: OutVolt POS (16 bit, Factor: 0.1, Offset: 0)\n    state.outVoltPosV = u16(data, 4) * 0.1;\n    // Bit 48-63: OutVolt NEG (16 bit, Factor: 0.1, Offset: 0)\n    state.outVoltNegV = u16(data, 6) * 0.1;\n}\n\nif (!processed) {\n    return null;\n}\n\nstate.timestampUtc = new Date().toISOString();\nflow.set(\"containerBatteryState\", state);\nmsg.payload = state;\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 360,
        "y": 180,
        "wires": [
            [
                "debug_container_battery_state",
                "throttle_container_battery"
            ]
        ]
    },
    {
        "id": "debug_container_battery_state",
        "type": "debug",
        "z": "container_battery_state_tab",
        "name": "Container Battery State",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": true,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "payload.socPercent",
        "statusType": "msg",
        "x": 630,
        "y": 120,
        "wires": []
    },
    {
        "id": "throttle_container_battery",
        "type": "delay",
        "z": "container_battery_state_tab",
        "name": "Throttle 5s",
        "pauseType": "rate",
        "timeout": "5",
        "timeoutUnits": "seconds",
        "rate": "1",
        "nbRateUnits": "5",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": true,
        "allowrate": false,
        "outputs": 1,
        "x": 610,
        "y": 180,
        "wires": [
            [
                "tb_telemetry_container_battery"
            ]
        ]
    },
    {
        "id": "tb_telemetry_container_battery",
        "type": "mqtt out",
        "z": "container_battery_state_tab",
        "name": "ThingsBoard Telemetry",
        "topic": "v1/devices/me/telemetry",
        "qos": "1",
        "retain": "",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "tb-broker",
        "x": 820,
        "y": 180,
        "wires": []
    },
    {
        "id": "inject_get_container_battery_state",
        "type": "inject",
        "z": "container_battery_state_tab",
        "name": "Get Container Battery State",
        "props": [],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "x": 180,
        "y": 300,
        "wires": [
            [
                "get_container_battery_state"
            ]
        ]
    },
    {
        "id": "get_container_battery_state",
        "type": "function",
        "z": "container_battery_state_tab",
        "name": "Get State from Context",
        "func": "var state = flow.get(\"containerBatteryState\");\nif (state) {\n    msg.payload = state;\n    return msg;\n}\nmsg.payload = { error: \"No data yet\" };\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 430,
        "y": 300,
        "wires": [
            [
                "debug_full_container_battery_state"
            ]
        ]
    },
    {
        "id": "debug_full_container_battery_state",
        "type": "debug",
        "z": "container_battery_state_tab",
        "name": "Full State",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "x": 630,
        "y": 300,
        "wires": []
    },
    {
        "id": "can0_container_battery",
        "type": "socketcan-config",
        "z": "container_battery_state_tab",
        "interface": "can0"
    },
    {
        "id": "tb-broker",
        "type": "mqtt-broker",
        "name": "ThingsBoard Development Env.",
        "broker": "REDACTED_HOST",
        "port": "31883",
        "tls": "",
        "clientid": "",
        "autoConnect": true,
        "usetls": false,
        "protocolVersion": "4",
        "keepalive": "60",
        "cleansession": true,
        "autoUnsubscribe": true,
        "birthTopic": "",
        "birthQos": "0",
        "birthRetain": "false",
        "birthPayload": "",
        "birthMsg": {},
        "closeTopic": "",
        "closeQos": "0",
        "closeRetain": "false",
        "closePayload": "",
        "closeMsg": {},
        "willTopic": "",
        "willQos": "0",
        "willRetain": "false",
        "willPayload": "",
        "willMsg": {},
        "userProps": "",
        "sessionExpiry": ""
    }
]
