[
    {
        "id": "pcs_power_state_tab",
        "type": "tab",
        "label": "PCS Power State",
        "disabled": false,
        "info": "PcsPowerState - PCS Power Measurements\n\nCAN Messages:\n- 0x66B96Ax: PCS_PWR_ACT (Active Power)\n- 0x66B96Bx: PCS_PWR_REA (Reactive Power)\n- 0x66B96Cx: PCS_PWR_APP (Apparent Power)\n\nThrottle: 5s"
    },
    {
        "id": "can0_input_pcs_power",
        "type": "socketcan-out",
        "z": "pcs_power_state_tab",
        "name": "CAN0 Input",
        "config": "can0_pcs_power",
        "x": 120,
        "y": 180,
        "wires": [
            [
                "parse_pcs_power"
            ]
        ]
    },
    {
        "id": "parse_pcs_power",
        "type": "function",
        "z": "pcs_power_state_tab",
        "name": "Parse PCS Power State",
        "func": "const frame = msg.payload || msg;\nlet canId = frame.canid & 0x1FFFFFFF;\nconst data = frame.data || [];\n\nlet state = flow.get(\"pcsPowerState\") || {\n    kind: \"PcsPowerState\",\n    version: 1,\n    // PCS_PWR_ACT (0x66B96Ax)\n    pcs_aActPwrKw: null,\n    pcs_bActPwrKw: null,\n    pcs_cActPwrKw: null,\n    pcs_outActPwrKw: null,\n    // PCS_PWR_APP (0x66B96Cx)\n    pcs_aAppPwrKva: null,\n    pcs_bAppPwrKva: null,\n    pcs_cAppPwrKva: null,\n    pcs_outAppPwrKva: null,\n    // PCS_PWR_REA (0x66B96Bx)\n    pcs_aReaPwrKvar: null,\n    pcs_bReaPwrKvar: null,\n    pcs_cReaPwrKvar: null,\n    pcs_outReaPwrKvar: null\n};\n\n// Helper function\nfunction s16(buf, offset) {\n    let val = (buf[offset] & 0xFF) | ((buf[offset + 1] & 0xFF) << 8);\n    return val > 32767 ? val - 65536 : val;\n}\n\nvar processed = false;\n\n// ==================== PCS_PWR_ACT (0x66B96Ax) ====================\nif ((canId & 0xFFFFFFF0) === 0x66B96A0) {\n    processed = true;\n    \n    // Bit 0-15: A Phase Active Power\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kW\n    // Min: -3276.8, Max: 3276.7\n    state.pcs_aActPwrKw = s16(data, 0) * 0.1;\n    \n    // Bit 16-31: B Phase Active Power\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kW\n    // Min: -3276.8, Max: 3276.7\n    state.pcs_bActPwrKw = s16(data, 2) * 0.1;\n    \n    // Bit 32-47: C Phase Active Power\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kW\n    // Min: -3276.8, Max: 3276.7\n    state.pcs_cActPwrKw = s16(data, 4) * 0.1;\n    \n    // Bit 48-63: Output Active Power (Total)\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kW\n    // Min: -3276.8, Max: 3276.7\n    state.pcs_outActPwrKw = s16(data, 6) * 0.1;\n}\n\n// ==================== PCS_PWR_REA (0x66B96Bx) ====================\nif ((canId & 0xFFFFFFF0) === 0x66B96B0) {\n    processed = true;\n    \n    // Bit 0-15: A Phase Reactive Power\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kvar\n    // Min: -3276.8, Max: 3276.7\n    state.pcs_aReaPwrKvar = s16(data, 0) * 0.1;\n    \n    // Bit 16-31: B Phase Reactive Power\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kvar\n    // Min: -3276.8, Max: 3276.7\n    state.pcs_bReaPwrKvar = s16(data, 2) * 0.1;\n    \n    // Bit 32-47: C Phase Reactive Power\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kvar\n    // Min: -3276.8, Max: 3276.7\n    state.pcs_cReaPwrKvar = s16(data, 4) * 0.1;\n    \n    // Bit 48-63: Output Reactive Power (Total)\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kvar\n    // Min: -3276.8, Max: 3276.7\n    state.pcs_outReaPwrKvar = s16(data, 6) * 0.1;\n}\n\n// ==================== PCS_PWR_APP (0x66B96Cx) ====================\nif ((canId & 0xFFFFFFF0) === 0x66B96C0) {\n    processed = true;\n    \n    // Bit 0-15: A Phase Apparent Power\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kVA\n    // Min: 0, Max: 6553.5\n    state.pcs_aAppPwrKva = s16(data, 0) * 0.1;\n    \n    // Bit 16-31: B Phase Apparent Power\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kVA\n    // Min: 0, Max: 6553.5\n    state.pcs_bAppPwrKva = s16(data, 2) * 0.1;\n    \n    // Bit 32-47: C Phase Apparent Power\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kVA\n    // Min: 0, Max: 6553.5\n    state.pcs_cAppPwrKva = s16(data, 4) * 0.1;\n    \n    // Bit 48-63: Output Apparent Power (Total)\n    // 16 bit, Signed, Factor: 0.1, Offset: 0, Unit: kVA\n    // Min: 0, Max: 6553.5\n    state.pcs_outAppPwrKva = s16(data, 6) * 0.1;\n}\n\nif (!processed) {\n    return null;\n}\n\nstate.timestampUtc = new Date().toISOString();\nflow.set(\"pcsPowerState\", state);\nmsg.payload = state;\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 350,
        "y": 180,
        "wires": [
            [
                "debug_pcs_power",
                "throttle_pcs_power"
            ]
        ]
    },
    {
        "id": "debug_pcs_power",
        "type": "debug",
        "z": "pcs_power_state_tab",
        "name": "PCS Power State",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": true,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "payload.pcs_outActPwrKw",
        "statusType": "msg",
        "x": 600,
        "y": 120,
        "wires": []
    },
    {
        "id": "throttle_pcs_power",
        "type": "delay",
        "z": "pcs_power_state_tab",
        "name": "Throttle 5s",
        "pauseType": "rate",
        "timeout": "5",
        "timeoutUnits": "seconds",
        "rate": "1",
        "nbRateUnits": "5",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": true,
        "allowrate": false,
        "outputs": 1,
        "x": 590,
        "y": 180,
        "wires": [
            [
                "tb_telemetry_pcs_power"
            ]
        ]
    },
    {
        "id": "tb_telemetry_pcs_power",
        "type": "mqtt out",
        "z": "pcs_power_state_tab",
        "name": "ThingsBoard Telemetry",
        "topic": "v1/devices/me/telemetry",
        "qos": "1",
        "retain": "",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "tb-broker",
        "x": 800,
        "y": 180,
        "wires": []
    },
    {
        "id": "inject_get_pcs_power",
        "type": "inject",
        "z": "pcs_power_state_tab",
        "name": "Get PCS Power State",
        "props": [],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "x": 170,
        "y": 300,
        "wires": [
            [
                "get_pcs_power"
            ]
        ]
    },
    {
        "id": "get_pcs_power",
        "type": "function",
        "z": "pcs_power_state_tab",
        "name": "Get State from Context",
        "func": "var state = flow.get(\"pcsPowerState\");\nif (state) {\n    msg.payload = state;\n    return msg;\n}\nmsg.payload = { error: \"No data yet\" };\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 390,
        "y": 300,
        "wires": [
            [
                "debug_full_pcs_power"
            ]
        ]
    },
    {
        "id": "debug_full_pcs_power",
        "type": "debug",
        "z": "pcs_power_state_tab",
        "name": "Full State",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "x": 590,
        "y": 300,
        "wires": []
    },
    {
        "id": "can0_pcs_power",
        "type": "socketcan-config",
        "z": "pcs_power_state_tab",
        "interface": "can0"
    },
    {
        "id": "tb-broker",
        "type": "mqtt-broker",
        "name": "ThingsBoard Development Env.",
        "broker": "REDACTED_HOST",
        "port": "31883",
        "tls": "",
        "clientid": "",
        "autoConnect": true,
        "usetls": false,
        "protocolVersion": "4",
        "keepalive": "60",
        "cleansession": true,
        "autoUnsubscribe": true,
        "birthTopic": "",
        "birthQos": "0",
        "birthRetain": "false",
        "birthPayload": "",
        "birthMsg": {},
        "closeTopic": "",
        "closeQos": "0",
        "closeRetain": "false",
        "closePayload": "",
        "closeMsg": {},
        "willTopic": "",
        "willQos": "0",
        "willRetain": "false",
        "willPayload": "",
        "willMsg": {},
        "userProps": "",
        "sessionExpiry": ""
    }
]
